[
  {
    "module_type": "ahu_subflow__13in2out__37bf928c98__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__13in2out__37bf928c98__v1",
    "definition_id": "ahu_subflow__13in2out__37bf928c98__v1",
    "template_name": "末端组空送风机频率控制",
    "template_role": "supply_fan_frequency_control",
    "system_type": "AHU",
    "description": "末端组空送风机频率控制 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/supply_fan_frequency_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "送风机运行状态",
          "name": "送风机运行状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "季节设定",
          "name": "季节设定",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "送风机频率手/自动",
          "name": "送风机频率手/自动",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "送风机频率手动控制命令",
          "name": "送风机频率手动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "回风温度设定值",
          "name": "回风温度设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "回风温度",
          "name": "回风温度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "回风温度PID比例增益[P值]",
          "name": "回风温度PID比例增益[P值]",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "回风温度PID积分增益[I值]",
          "name": "回风温度PID积分增益[I值]",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "回风温度PID微分增益[D值]",
          "name": "回风温度PID微分增益[D值]",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 9,
          "label": "回风温度PID死区设定值",
          "name": "回风温度PID死区设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 10,
          "label": "回风温度PID计算间隔",
          "name": "回风温度PID计算间隔",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 11,
          "label": "送风机频率上限设定值",
          "name": "送风机频率上限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 12,
          "label": "送风机频率下限设定值",
          "name": "送风机频率下限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "送风机频率自动控制命令",
          "name": "送风机频率自动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "送风机频率最终控制命令",
          "name": "送风机频率最终控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__13in2out__37bf928c98__v1",
      "type": "subflow",
      "name": "末端组空送风机频率控制",
      "info": "",
      "in": [
        {
          "x": 300,
          "y": 200,
          "name": "送风机运行状态",
          "wires": [
            {
              "id": "7419ac6",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 260,
          "name": "季节设定",
          "wires": [
            {
              "id": "933f1a0",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 320,
          "name": "送风机频率手/自动",
          "wires": [
            {
              "id": "b80cfe",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 380,
          "name": "送风机频率手动控制命令",
          "wires": [
            {
              "id": "6eed6a",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 440,
          "name": "回风温度设定值",
          "wires": [
            {
              "id": "6db58d9",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 500,
          "name": "回风温度",
          "wires": [
            {
              "id": "21af86d",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 560,
          "name": "回风温度PID比例增益[P值]",
          "wires": [
            {
              "id": "2637be2",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 620,
          "name": "回风温度PID积分增益[I值]",
          "wires": [
            {
              "id": "30cf102",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 680,
          "name": "回风温度PID微分增益[D值]",
          "wires": [
            {
              "id": "38fb099",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 740,
          "name": "回风温度PID死区设定值",
          "wires": [
            {
              "id": "6c0ee6f",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 800,
          "name": "回风温度PID计算间隔",
          "wires": [
            {
              "id": "15b1158",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 860,
          "name": "送风机频率上限设定值",
          "wires": [
            {
              "id": "8dec04",
              "port": 0
            }
          ]
        },
        {
          "x": 300,
          "y": 920,
          "name": "送风机频率下限设定值",
          "wires": [
            {
              "id": "d0dd89b",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 2100,
          "y": 440,
          "name": "送风机频率自动控制命令",
          "wires": [
            {
              "id": "cb48c46",
              "port": 0
            }
          ]
        },
        {
          "x": 2880,
          "y": 560,
          "name": "送风机频率最终控制命令",
          "wires": [
            {
              "id": "1a7b528",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 13,
      "outputs": 2,
      "template_id": "ahu_subflow__13in2out__37bf928c98__v1",
      "definition_id": "ahu_subflow__13in2out__37bf928c98__v1"
    },
    "internal_flow_objects": [
      {
        "id": "8903758",
        "type": "switch",
        "z": "436a350",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2060,
        "y": 560,
        "wires": [
          [
            {
              "id": "a3e9073",
              "port": 0
            }
          ],
          [
            {
              "id": "cb48c46",
              "port": 0
            }
          ],
          [
            {
              "id": "dabbe8c",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "3e638d0",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21af86d:0] 回风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 700,
        "wires": []
      },
      {
        "id": "a3e9073",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b80cfe:0] 送风机频率手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 480,
        "wires": []
      },
      {
        "id": "6c0ee6f",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 740,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 9
            }
          ],
          []
        ]
      },
      {
        "id": "d5cc934",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21af86d:0] 回风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 260,
        "wires": []
      },
      {
        "id": "30cf102",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID积分增益[I值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 620,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "933f1a0",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "季节设定",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 260,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "2637be2",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID比例增益[P值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 560,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "c7c2d5f",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2637be2:0] 回风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 300,
        "wires": []
      },
      {
        "id": "a2a7219",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30cf102:0] 回风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 340,
        "wires": []
      },
      {
        "id": "cb48c46",
        "type": "switch",
        "z": "436a350",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1860,
        "y": 560,
        "wires": [
          [
            {
              "id": "1ecfe1f",
              "port": 0
            }
          ],
          [
            {
              "id": "f6f3edd",
              "port": 0
            }
          ],
          [
            {
              "id": "8d9cf01",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "b80cfe",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 320,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "6eed6a",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 380,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "dabbe8c",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6eed6a:0] 送风机频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1810,
        "y": 640,
        "wires": []
      },
      {
        "id": "7419ac6",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 200,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "1a7b528",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2710,
        "y": 560,
        "wires": [
          [
            {
              "id": "4a57ac8",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "1ecfe1f",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[933f1a0:0] 季节设定",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1700,
        "y": 520,
        "wires": []
      },
      {
        "id": "38fb099",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID微分增益[D值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 680,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "15b1158",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 800,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 10
            }
          ],
          []
        ]
      },
      {
        "id": "887a066",
        "type": "pid",
        "z": "436a350",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "highPidOutLimit",
          "lowPidOutLimit",
          "interval",
          "deadBand"
        ],
        "x": 1220,
        "y": 360,
        "wires": [
          [
            {
              "id": "2d48b0c",
              "port": 0
            }
          ],
          [
            {
              "id": "d94e9c3",
              "port": 0
            }
          ],
          [
            {
              "id": "d5cc934",
              "port": 0
            }
          ],
          [
            {
              "id": "c7c2d5f",
              "port": 0
            }
          ],
          [
            {
              "id": "a2a7219",
              "port": 0
            }
          ],
          [
            {
              "id": "ad1f95f",
              "port": 0
            }
          ],
          [
            {
              "id": "c3f8a56",
              "port": 0
            }
          ],
          [
            {
              "id": "93f52fc",
              "port": 0
            }
          ],
          [
            {
              "id": "64d93b",
              "port": 0
            }
          ],
          [
            {
              "id": "e2d0484",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "8dec04",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 860,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 11
            }
          ],
          []
        ]
      },
      {
        "id": "d0dd89b",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 920,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 12
            }
          ],
          []
        ]
      },
      {
        "id": "ad1f95f",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[38fb099:0] 回风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 380,
        "wires": []
      },
      {
        "id": "e2d0484",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6c0ee6f:0] 回风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 540,
        "wires": []
      },
      {
        "id": "64d93b",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15b1158:0] 回风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 500,
        "wires": []
      },
      {
        "id": "c3f8a56",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dec04:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 420,
        "wires": []
      },
      {
        "id": "93f52fc",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0dd89b:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 460,
        "wires": []
      },
      {
        "id": "6db58d9",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 440,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "21af86d",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 500,
        "wires": [
          [
            {
              "id": "436a350",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "d94e9c3",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6db58d9:0] 回风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 220,
        "wires": []
      },
      {
        "id": "2d48b0c",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7419ac6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 180,
        "wires": []
      },
      {
        "id": "925987e",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2637be2:0] 回风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 740,
        "wires": []
      },
      {
        "id": "70e0b8b",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30cf102:0] 回风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 780,
        "wires": []
      },
      {
        "id": "42aade5",
        "type": "pid",
        "z": "436a350",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "highPidOutLimit",
          "lowPidOutLimit",
          "interval",
          "deadBand"
        ],
        "x": 1220,
        "y": 800,
        "wires": [
          [
            {
              "id": "e15d020",
              "port": 0
            }
          ],
          [
            {
              "id": "f6c2937",
              "port": 0
            }
          ],
          [
            {
              "id": "3e638d0",
              "port": 0
            }
          ],
          [
            {
              "id": "925987e",
              "port": 0
            }
          ],
          [
            {
              "id": "70e0b8b",
              "port": 0
            }
          ],
          [
            {
              "id": "3a3c512",
              "port": 0
            }
          ],
          [
            {
              "id": "a450328",
              "port": 0
            }
          ],
          [
            {
              "id": "60df819",
              "port": 0
            }
          ],
          [
            {
              "id": "fb5d215",
              "port": 0
            }
          ],
          [
            {
              "id": "e5a6ca4",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "3a3c512",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[38fb099:0] 回风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 820,
        "wires": []
      },
      {
        "id": "e5a6ca4",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6c0ee6f:0] 回风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 980,
        "wires": []
      },
      {
        "id": "fb5d215",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15b1158:0] 回风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 940,
        "wires": []
      },
      {
        "id": "a450328",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dec04:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 860,
        "wires": []
      },
      {
        "id": "60df819",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0dd89b:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 900,
        "wires": []
      },
      {
        "id": "f6c2937",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6db58d9:0] 回风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 660,
        "wires": []
      },
      {
        "id": "e15d020",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7419ac6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 620,
        "wires": []
      },
      {
        "id": "93cae01",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "夏季回风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 360,
        "wires": [
          [
            {
              "id": "887a066",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "5f5040",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "冬季回风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 800,
        "wires": [
          [
            {
              "id": "42aade5",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "f6f3edd",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[93cae01:0] 夏季回风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 560,
        "wires": []
      },
      {
        "id": "8d9cf01",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f5040:0] 冬季回风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 600,
        "wires": []
      },
      {
        "id": "c0a5528",
        "type": "comment",
        "z": "436a350",
        "inputs": 0,
        "outputs": 0,
        "name": "0=制冷季节；1=制热季节",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 590,
        "y": 260,
        "wires": []
      },
      {
        "id": "39b1720",
        "type": "comment",
        "z": "436a350",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 800,
        "wires": []
      },
      {
        "id": "4a57ac8",
        "type": "multiply",
        "z": "436a350",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2510,
        "y": 560,
        "wires": [
          [
            {
              "id": "c4a1928",
              "port": 0
            }
          ],
          [
            {
              "id": "321b94c",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "c4a1928",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7419ac6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 500,
        "wires": []
      },
      {
        "id": "2576487",
        "type": "limit",
        "z": "436a350",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2220,
        "y": 560,
        "wires": [
          [
            {
              "id": "8903758",
              "port": 0
            }
          ],
          [
            {
              "id": "4284f3c",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "321b94c",
        "type": "limit",
        "z": "436a350",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 560,
        "wires": [
          [
            {
              "id": "2576487",
              "port": 0
            }
          ],
          [
            {
              "id": "f5a89a1",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "4284f3c",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dec04:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 680,
        "wires": []
      },
      {
        "id": "f5a89a1",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0dd89b:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2180,
        "y": 720,
        "wires": []
      }
    ],
    "dependency_module_types": [
      "limit",
      "multiply",
      "pid",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 13,
      "output_count": 2
    },
    "source_info": {
      "source_flows": [
        "flows_20251210190941.json",
        "flows_20251229175702.json",
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20251210190941.json",
        "AHU程序\\flows_20251229175702.json",
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "436a350",
      "signature_hash": "37bf928c987e657ee0a309c84bd2f7f0f23f3a71",
      "alias_of_template_id": "",
      "alias_of_template_role": ""
    }
  },
  {
    "module_type": "ahu_subflow__13in2out__8e40c38d8d__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__13in2out__8e40c38d8d__v1",
    "definition_id": "ahu_subflow__13in2out__8e40c38d8d__v1",
    "template_name": "末端组空冷水阀开度控制",
    "template_role": "chw_valve_control",
    "system_type": "AHU",
    "description": "末端组空冷水阀开度控制 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/chw_valve_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "送风机运行状态",
          "name": "送风机运行状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "工作模式",
          "name": "工作模式",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "冷水阀开度手/自动",
          "name": "冷水阀开度手/自动",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "冷水阀开度手动控制命令",
          "name": "冷水阀开度手动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "送风温度设定值",
          "name": "送风温度设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "送风温度",
          "name": "送风温度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "送风温度PID比例增益[P值]",
          "name": "送风温度PID比例增益[P值]",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "送风温度PID积分增益[I值]",
          "name": "送风温度PID积分增益[I值]",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "送风温度PID微分增益[D值]",
          "name": "送风温度PID微分增益[D值]",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 9,
          "label": "送风温度PID死区设定值",
          "name": "送风温度PID死区设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 10,
          "label": "送风温度PID计算间隔",
          "name": "送风温度PID计算间隔",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 11,
          "label": "冷水阀开度上限设定值",
          "name": "冷水阀开度上限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 12,
          "label": "冷水阀开度下限设定值",
          "name": "冷水阀开度下限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "冷水阀开度自动控制命令",
          "name": "冷水阀开度自动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "冷水阀开度最终控制命令",
          "name": "冷水阀开度最终控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__13in2out__8e40c38d8d__v1",
      "type": "subflow",
      "name": "末端组空冷水阀开度控制",
      "info": "",
      "in": [
        {
          "x": 360,
          "y": 280,
          "name": "送风机运行状态",
          "wires": [
            {
              "id": "debdfcf",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 340,
          "name": "工作模式",
          "wires": [
            {
              "id": "a67c880",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 400,
          "name": "冷水阀开度手/自动",
          "wires": [
            {
              "id": "60f41cc",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 460,
          "name": "冷水阀开度手动控制命令",
          "wires": [
            {
              "id": "e600a45",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 520,
          "name": "送风温度设定值",
          "wires": [
            {
              "id": "81ae1a8",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 580,
          "name": "送风温度",
          "wires": [
            {
              "id": "b769a25",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 640,
          "name": "送风温度PID比例增益[P值]",
          "wires": [
            {
              "id": "8efc316",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 700,
          "name": "送风温度PID积分增益[I值]",
          "wires": [
            {
              "id": "15ac0e",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 760,
          "name": "送风温度PID微分增益[D值]",
          "wires": [
            {
              "id": "1a03e8a",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 820,
          "name": "送风温度PID死区设定值",
          "wires": [
            {
              "id": "f5e457d",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 880,
          "name": "送风温度PID计算间隔",
          "wires": [
            {
              "id": "57d0f09",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 940,
          "name": "冷水阀开度上限设定值",
          "wires": [
            {
              "id": "163a1a9",
              "port": 0
            }
          ]
        },
        {
          "x": 360,
          "y": 1000,
          "name": "冷水阀开度下限设定值",
          "wires": [
            {
              "id": "3636c8d",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 2160,
          "y": 520,
          "name": "冷水阀开度自动控制命令",
          "wires": [
            {
              "id": "26283d5",
              "port": 0
            }
          ]
        },
        {
          "x": 3340,
          "y": 640,
          "name": "冷水阀开度最终控制命令",
          "wires": [
            {
              "id": "2d6a379",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 13,
      "outputs": 2,
      "template_id": "ahu_subflow__13in2out__8e40c38d8d__v1",
      "definition_id": "ahu_subflow__13in2out__8e40c38d8d__v1"
    },
    "internal_flow_objects": [
      {
        "id": "17c8ebd",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15ac0e:0] 送风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 860,
        "wires": []
      },
      {
        "id": "81ae1a8",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 520,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "140ac02",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[60f41cc:0] 冷水阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 540,
        "wires": []
      },
      {
        "id": "f5e457d",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 820,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 9
            }
          ],
          []
        ]
      },
      {
        "id": "3bd970d",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[debdfcf:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2240,
        "y": 580,
        "wires": []
      },
      {
        "id": "dc36ed3",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b769a25:0] 送风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 340,
        "wires": []
      },
      {
        "id": "15ac0e",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID积分增益[I值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.05,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 700,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "a67c880",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "工作模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 340,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "8efc316",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID比例增益[P值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 640,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "dd93b6f",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8efc316:0] 送风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 380,
        "wires": []
      },
      {
        "id": "abd4c90",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15ac0e:0] 送风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 420,
        "wires": []
      },
      {
        "id": "923d30d",
        "type": "switch",
        "z": "2f19250",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2120,
        "y": 640,
        "wires": [
          [
            {
              "id": "140ac02",
              "port": 0
            }
          ],
          [
            {
              "id": "26283d5",
              "port": 0
            }
          ],
          [
            {
              "id": "c9c0b3b",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "26283d5",
        "type": "switch",
        "z": "2f19250",
        "inputs": 7,
        "outputs": 1,
        "name": "通道选择",
        "channels": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1760,
        "y": 640,
        "wires": [
          [
            {
              "id": "f27e691",
              "port": 0
            }
          ],
          [
            {
              "id": "1f14cf3",
              "port": 0
            }
          ],
          [
            {
              "id": "1f14cf3",
              "port": 0
            }
          ],
          [
            {
              "id": "7bc4a62",
              "port": 0
            }
          ],
          [
            {
              "id": "fcac6af",
              "port": 0
            }
          ],
          [
            {
              "id": "1f14cf3",
              "port": 0
            }
          ],
          [
            {
              "id": "67fb872",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "60f41cc",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 400,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "e600a45",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 460,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "c9c0b3b",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e600a45:0] 冷水阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 740,
        "wires": []
      },
      {
        "id": "debdfcf",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 280,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "2d6a379",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 640,
        "wires": [
          [
            {
              "id": "24b9324",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "f27e691",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a67c880:0] 工作模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1560,
        "y": 540,
        "wires": []
      },
      {
        "id": "1a03e8a",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID微分增益[D值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 760,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "57d0f09",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 880,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 10
            }
          ],
          []
        ]
      },
      {
        "id": "febdf67",
        "type": "pid",
        "z": "2f19250",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "highPidOutLimit",
          "lowPidOutLimit",
          "interval",
          "deadBand"
        ],
        "x": 1280,
        "y": 440,
        "wires": [
          [
            {
              "id": "c5f4884",
              "port": 0
            }
          ],
          [
            {
              "id": "eb19c68",
              "port": 0
            }
          ],
          [
            {
              "id": "dc36ed3",
              "port": 0
            }
          ],
          [
            {
              "id": "dd93b6f",
              "port": 0
            }
          ],
          [
            {
              "id": "abd4c90",
              "port": 0
            }
          ],
          [
            {
              "id": "1d68239",
              "port": 0
            }
          ],
          [
            {
              "id": "f725259",
              "port": 0
            }
          ],
          [
            {
              "id": "e53350d",
              "port": 0
            }
          ],
          [
            {
              "id": "f6fbc06",
              "port": 0
            }
          ],
          [
            {
              "id": "42c3dbe",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "163a1a9",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 940,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 11
            }
          ],
          []
        ]
      },
      {
        "id": "3636c8d",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 1000,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 12
            }
          ],
          []
        ]
      },
      {
        "id": "1d68239",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1a03e8a:0] 送风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 460,
        "wires": []
      },
      {
        "id": "42c3dbe",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5e457d:0] 送风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 620,
        "wires": []
      },
      {
        "id": "f6fbc06",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57d0f09:0] 送风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 580,
        "wires": []
      },
      {
        "id": "f725259",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[163a1a9:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 500,
        "wires": []
      },
      {
        "id": "e53350d",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3636c8d:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 540,
        "wires": []
      },
      {
        "id": "b769a25",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 580,
        "wires": [
          [
            {
              "id": "2f19250",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "eb19c68",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[81ae1a8:0] 送风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 300,
        "wires": []
      },
      {
        "id": "c5f4884",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[debdfcf:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 260,
        "wires": []
      },
      {
        "id": "c9f212e",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b769a25:0] 送风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 780,
        "wires": []
      },
      {
        "id": "f7a09b0",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8efc316:0] 送风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 820,
        "wires": []
      },
      {
        "id": "957f5e6",
        "type": "pid",
        "z": "2f19250",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "highPidOutLimit",
          "lowPidOutLimit",
          "interval",
          "deadBand"
        ],
        "x": 1280,
        "y": 880,
        "wires": [
          [
            {
              "id": "66f3446",
              "port": 0
            }
          ],
          [
            {
              "id": "7300798",
              "port": 0
            }
          ],
          [
            {
              "id": "c9f212e",
              "port": 0
            }
          ],
          [
            {
              "id": "f7a09b0",
              "port": 0
            }
          ],
          [
            {
              "id": "17c8ebd",
              "port": 0
            }
          ],
          [
            {
              "id": "f4d52e3",
              "port": 0
            }
          ],
          [
            {
              "id": "22f93a1",
              "port": 0
            }
          ],
          [
            {
              "id": "6999125",
              "port": 0
            }
          ],
          [
            {
              "id": "d6345c6",
              "port": 0
            }
          ],
          [
            {
              "id": "8f348ef",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f4d52e3",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1a03e8a:0] 送风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 900,
        "wires": []
      },
      {
        "id": "8f348ef",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5e457d:0] 送风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1060,
        "wires": []
      },
      {
        "id": "d6345c6",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57d0f09:0] 送风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1020,
        "wires": []
      },
      {
        "id": "22f93a1",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[163a1a9:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 940,
        "wires": []
      },
      {
        "id": "6999125",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3636c8d:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 980,
        "wires": []
      },
      {
        "id": "7300798",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[81ae1a8:0] 送风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 740,
        "wires": []
      },
      {
        "id": "66f3446",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[debdfcf:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 700,
        "wires": []
      },
      {
        "id": "806e3e1",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "夏季送风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1490,
        "y": 440,
        "wires": [
          [
            {
              "id": "febdf67",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "73f7f64",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冬季送风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1490,
        "y": 880,
        "wires": [
          [
            {
              "id": "957f5e6",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7bc4a62",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[806e3e1:0] 夏季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 660,
        "wires": []
      },
      {
        "id": "fcac6af",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[73f7f64:0] 冬季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 720,
        "wires": []
      },
      {
        "id": "81f9b92",
        "type": "comment",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 670,
        "y": 880,
        "wires": []
      },
      {
        "id": "2d94c3b",
        "type": "multiply",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2410,
        "y": 640,
        "wires": [
          [
            {
              "id": "3bd970d",
              "port": 0
            }
          ],
          [
            {
              "id": "923d30d",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "9c1b857",
        "type": "limit",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2810,
        "y": 640,
        "wires": [
          [
            {
              "id": "2d94c3b",
              "port": 0
            }
          ],
          [
            {
              "id": "648a0ad",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "24b9324",
        "type": "limit",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2950,
        "y": 640,
        "wires": [
          [
            {
              "id": "9c1b857",
              "port": 0
            }
          ],
          [
            {
              "id": "f115327",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "648a0ad",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[163a1a9:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2680,
        "y": 720,
        "wires": []
      },
      {
        "id": "f115327",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3636c8d:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2840,
        "y": 760,
        "wires": []
      },
      {
        "id": "e7585ff",
        "type": "comment",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 720,
        "y": 340,
        "wires": []
      },
      {
        "id": "1f14cf3",
        "type": "constInput",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1510,
        "y": 600,
        "wires": []
      },
      {
        "id": "a0d70dc",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[81ae1a8:0] 送风温度设定值",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 840,
        "wires": []
      },
      {
        "id": "9885336",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b769a25:0] 送风温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1960,
        "y": 920,
        "wires": []
      },
      {
        "id": "f44f76a",
        "type": "compare",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": "5",
        "x": 2220,
        "y": 880,
        "wires": [
          [
            {
              "id": "a0d70dc",
              "port": 0
            }
          ],
          [
            {
              "id": "9885336",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "67fb872",
        "type": "switch",
        "z": "2f19250",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 920,
        "wires": [
          [
            {
              "id": "f44f76a",
              "port": 0
            }
          ],
          [
            {
              "id": "3318bc5",
              "port": 0
            }
          ],
          [
            {
              "id": "5129bf2",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "3318bc5",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[806e3e1:0] 夏季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 980,
        "wires": []
      },
      {
        "id": "5129bf2",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[73f7f64:0] 冬季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 1040,
        "wires": []
      }
    ],
    "dependency_module_types": [
      "compare",
      "constInput",
      "limit",
      "multiply",
      "pid",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 13,
      "output_count": 2
    },
    "source_info": {
      "source_flows": [
        "flows_20251210190941.json",
        "flows_20251229175702.json",
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20251210190941.json",
        "AHU程序\\flows_20251229175702.json",
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "2f19250",
      "signature_hash": "8e40c38d8de41a18a8838ebeeaae3b681754579e",
      "alias_of_template_id": "",
      "alias_of_template_role": ""
    }
  },
  {
    "module_type": "ahu_subflow__13in4out__a8955fd35c__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__13in4out__a8955fd35c__v1",
    "definition_id": "ahu_subflow__13in4out__a8955fd35c__v1",
    "template_name": "7档电加热",
    "template_role": "heater_control",
    "system_type": "AHU",
    "description": "7档电加热 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/heater_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "设备配置",
          "name": "设备配置",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "控制使能",
          "name": "控制使能",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "电加热故障",
          "name": "电加热故障",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "温度设定值",
          "name": "温度设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "目标监测温度",
          "name": "目标监测温度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "比例增益",
          "name": "比例增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "积分增益",
          "name": "积分增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "微分增益",
          "name": "微分增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "运算间隔",
          "name": "运算间隔",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 9,
          "label": "死区设定",
          "name": "死区设定",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 10,
          "label": "手自动控制切换",
          "name": "手自动控制切换",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 11,
          "label": "手动控制",
          "name": "手动控制",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 12,
          "label": "系统故障停止",
          "name": "系统故障停止",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "电加热控制1",
          "name": "电加热控制1",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "电加热控制2",
          "name": "电加热控制2",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "电加热控制3",
          "name": "电加热控制3",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "电加热控制值",
          "name": "电加热控制值",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__13in4out__a8955fd35c__v1",
      "type": "subflow",
      "name": "7档电加热",
      "info": "",
      "in": [
        {
          "x": 240,
          "y": 140,
          "name": "设备配置",
          "wires": [
            {
              "id": "623a27a",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 220,
          "name": "控制使能",
          "wires": [
            {
              "id": "9092d2e",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 300,
          "name": "电加热故障",
          "wires": [
            {
              "id": "5001926",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 380,
          "name": "温度设定值",
          "wires": [
            {
              "id": "e41f8d5",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 460,
          "name": "目标监测温度",
          "wires": [
            {
              "id": "376ada2",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 560,
          "name": "比例增益",
          "wires": [
            {
              "id": "94e775a",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 620,
          "name": "积分增益",
          "wires": [
            {
              "id": "da39120",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 680,
          "name": "微分增益",
          "wires": [
            {
              "id": "f9b3527",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 740,
          "name": "运算间隔",
          "wires": [
            {
              "id": "51d251f",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 800,
          "name": "死区设定",
          "wires": [
            {
              "id": "2343c03",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 860,
          "name": "手自动控制切换",
          "wires": [
            {
              "id": "bfc5aaa",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 920,
          "name": "手动控制",
          "wires": [
            {
              "id": "5bb920a",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 980,
          "name": "系统故障停止",
          "wires": [
            {
              "id": "f2665a",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 3060,
          "y": 320,
          "name": "电加热控制1",
          "wires": [
            {
              "id": "8a2703f",
              "port": 0
            }
          ]
        },
        {
          "x": 3060,
          "y": 380,
          "name": "电加热控制2",
          "wires": [
            {
              "id": "2bfa3f1",
              "port": 0
            }
          ]
        },
        {
          "x": 3060,
          "y": 440,
          "name": "电加热控制3",
          "wires": [
            {
              "id": "2babdc3",
              "port": 0
            }
          ]
        },
        {
          "x": 3060,
          "y": 520,
          "name": "电加热控制值",
          "wires": [
            {
              "id": "c964c8d",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 13,
      "outputs": 4,
      "template_id": "ahu_subflow__13in4out__a8955fd35c__v1",
      "definition_id": "ahu_subflow__13in4out__a8955fd35c__v1"
    },
    "internal_flow_objects": [
      {
        "id": "623a27a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "设备配置",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 140,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "9092d2e",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "控制使能",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 220,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "5001926",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 300,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "e41f8d5",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "温度设定",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 17,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 380,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "376ada2",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "目标监测温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 460,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "94e775a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID1",
        "swInputType": "analog",
        "swInputDefault": "1.1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.65,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 560,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "da39120",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID2",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.35,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 620,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "f9b3527",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 680,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "51d251f",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID4",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 740,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "2343c03",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID5",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 800,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 9
            }
          ],
          []
        ]
      },
      {
        "id": "bfc5aaa",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "手自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 860,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 10
            }
          ],
          []
        ]
      },
      {
        "id": "5bb920a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "手动控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 920,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 11
            }
          ],
          []
        ]
      },
      {
        "id": "8a2703f",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "64",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 320,
        "wires": [
          [
            {
              "id": "f666fb5",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "2bfa3f1",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热2",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "65",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 380,
        "wires": [
          [
            {
              "id": "32df15d",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "2babdc3",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 440,
        "wires": [
          [
            {
              "id": "f3085a1",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "fe78190",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PreEH_C",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 380,
        "wires": [
          [
            {
              "id": "9390261",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "b84731e",
        "type": "switch",
        "z": "6f17bf3",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 380,
        "wires": [
          [
            {
              "id": "5ab878f",
              "port": 0
            }
          ],
          [
            {
              "id": "91c24ac",
              "port": 0
            }
          ],
          [
            {
              "id": "4bc55f6",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "91c24ac",
        "type": "pid",
        "z": "6f17bf3",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": "100",
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "interval",
          "deadBand"
        ],
        "x": 890,
        "y": 380,
        "wires": [
          [
            {
              "id": "9092d2e",
              "port": 0
            }
          ],
          [
            {
              "id": "e41f8d5",
              "port": 0
            }
          ],
          [
            {
              "id": "376ada2",
              "port": 0
            }
          ],
          [
            {
              "id": "94e775a",
              "port": 0
            }
          ],
          [
            {
              "id": "da39120",
              "port": 0
            }
          ],
          [
            {
              "id": "f9b3527",
              "port": 0
            }
          ],
          [
            {
              "id": "51d251f",
              "port": 0
            }
          ],
          [
            {
              "id": "2343c03",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "77a949d",
        "type": "linear",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": 100,
        "outputD": false,
        "outputX": 0,
        "outputY": "7.9",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [],
        "x": 1320,
        "y": 380,
        "wires": [
          [
            {
              "id": "b84731e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a5cab39",
        "type": "round",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取整",
        "mode": "roundDown",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1500,
        "y": 380,
        "wires": [
          [
            {
              "id": "77a949d",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f666fb5",
        "type": "bitFetch",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 320,
        "wires": [
          [
            {
              "id": "fe78190",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "32df15d",
        "type": "bitFetch",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 380,
        "wires": [
          [
            {
              "id": "fe78190",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "90fd4bb",
        "type": "bitFetch",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 440,
        "wires": [
          [
            {
              "id": "fe78190",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a7bb492",
        "type": "delayOut",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "定时更新",
        "timeout": "6",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1690,
        "y": 380,
        "wires": [
          [
            {
              "id": "a5cab39",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "7b89fdb",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f2665a:0] 系统故障停止",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 220,
        "wires": []
      },
      {
        "id": "e9a5ed7",
        "type": "multiply",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "fixedValue": 0,
        "x": 2030,
        "y": 380,
        "wires": [
          [
            {
              "id": "a207877",
              "port": 0
            }
          ],
          [
            {
              "id": "9f5c164",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a207877",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1870,
        "y": 180,
        "wires": [
          [
            {
              "id": "394d8e6",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f2665a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "系统故障停止",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 980,
        "wires": [
          [
            {
              "id": "6f17bf3",
              "port": 12
            }
          ],
          []
        ]
      },
      {
        "id": "93e4999",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5001926:0] 电加热故障",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 160,
        "wires": []
      },
      {
        "id": "394d8e6",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 180,
        "wires": [
          [
            {
              "id": "93e4999",
              "port": 0
            }
          ],
          [
            {
              "id": "7b89fdb",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "5ab878f",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bfc5aaa:0] 手自动切换",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 280,
        "wires": []
      },
      {
        "id": "4bc55f6",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5bb920a:0] 手动控制",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 440,
        "wires": []
      },
      {
        "id": "9390261",
        "type": "multiply",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2190,
        "y": 380,
        "wires": [
          [
            {
              "id": "e9a5ed7",
              "port": 0
            }
          ],
          [
            {
              "id": "2cf33fd",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "b84513d",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9092d2e:0] 控制使能",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 680,
        "wires": []
      },
      {
        "id": "c964c8d",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热控制字",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 520,
        "wires": [
          [
            {
              "id": "fe78190",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "2cf33fd",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1990,
        "y": 640,
        "wires": [
          [
            {
              "id": "5af5f49",
              "port": 0
            }
          ],
          [
            {
              "id": "b84513d",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "5af5f49",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[623a27a:0] 设备配置",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 600,
        "wires": []
      },
      {
        "id": "f3085a1",
        "type": "delayOn",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 2730,
        "y": 440,
        "wires": [
          [
            {
              "id": "90fd4bb",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d352920",
        "type": "delayOff",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "6",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 730,
        "y": 200,
        "wires": [
          [
            {
              "id": "2e88bf3",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "2e88bf3",
        "type": "edgeTrigger",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 550,
        "y": 200,
        "wires": [
          [
            {
              "id": "9092d2e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "288dd4c",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "开启",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 910,
        "y": 200,
        "wires": [
          [
            {
              "id": "d352920",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "9f5c164",
        "type": "switch",
        "z": "6f17bf3",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "x": 1880,
        "y": 380,
        "wires": [
          [
            {
              "id": "288dd4c",
              "port": 0
            }
          ],
          [
            {
              "id": "a7bb492",
              "port": 0
            }
          ],
          [
            {
              "id": "55e5671",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "db4a71e",
        "type": "delayOn",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "61",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1190,
        "y": 600,
        "wires": [
          [
            {
              "id": "288dd4c",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "8c3bf0a",
        "type": "edgeTrigger",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 600,
        "wires": [
          [
            {
              "id": "db4a71e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "55e5671",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "速调",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1730,
        "y": 500,
        "wires": [
          [
            {
              "id": "89ccefb",
              "port": 0
            }
          ],
          [
            {
              "id": "fc655ab",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "89ccefb",
        "type": "switch",
        "z": "6f17bf3",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 480,
        "wires": [
          [
            {
              "id": "edfcd36",
              "port": 0
            }
          ],
          [
            {
              "id": "a2331e1",
              "port": 0
            }
          ],
          [
            {
              "id": "a5cab39",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a2331e1",
        "type": "constInput",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 480,
        "wires": []
      },
      {
        "id": "fc655ab",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 600,
        "wires": [
          [
            {
              "id": "8c3bf0a",
              "port": 0
            }
          ],
          [
            {
              "id": "36a6d9",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "c7dd544",
        "type": "edgeTrigger",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "falling",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 680,
        "wires": [
          [
            {
              "id": "288dd4c",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "36a6d9",
        "type": "delayOff",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1370,
        "y": 680,
        "wires": [
          [
            {
              "id": "c7dd544",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "edfcd36",
        "type": "delayOff",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1250,
        "y": 300,
        "wires": [
          [
            {
              "id": "288dd4c",
              "port": 0
            }
          ]
        ]
      }
    ],
    "dependency_module_types": [
      "bitFetch",
      "constInput",
      "delayOff",
      "delayOn",
      "delayOut",
      "edgeTrigger",
      "linear",
      "logic",
      "multiply",
      "pid",
      "round",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 13,
      "output_count": 4
    },
    "source_info": {
      "source_flows": [
        "flows_20251210190941.json",
        "flows_20251229175702.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20251210190941.json",
        "AHU程序\\flows_20251229175702.json"
      ],
      "original_subflow_id": "6f17bf3",
      "signature_hash": "a8955fd35c71a589dd444b0797f702257d1d8177",
      "alias_of_template_id": "",
      "alias_of_template_role": ""
    }
  },
  {
    "module_type": "ahu_subflow__13in4out__c504099ca9__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__13in4out__c504099ca9__v1",
    "definition_id": "ahu_subflow__13in4out__c504099ca9__v1",
    "template_name": "7档电加热",
    "template_role": "heater_control",
    "system_type": "AHU",
    "description": "7档电加热 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/heater_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "设备配置",
          "name": "设备配置",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "控制使能",
          "name": "控制使能",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "电加热故障",
          "name": "电加热故障",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "温度设定值",
          "name": "温度设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "目标监测温度",
          "name": "目标监测温度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "比例增益",
          "name": "比例增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "积分增益",
          "name": "积分增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "微分增益",
          "name": "微分增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "运算间隔",
          "name": "运算间隔",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 9,
          "label": "死区设定",
          "name": "死区设定",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 10,
          "label": "手自动控制切换",
          "name": "手自动控制切换",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 11,
          "label": "手动控制",
          "name": "手动控制",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 12,
          "label": "系统故障停止",
          "name": "系统故障停止",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "电加热控制1",
          "name": "电加热控制1",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "电加热控制2",
          "name": "电加热控制2",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "电加热控制3",
          "name": "电加热控制3",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "电加热预热控制值",
          "name": "电加热预热控制值",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__13in4out__c504099ca9__v1",
      "type": "subflow",
      "name": "7档电加热",
      "info": "",
      "in": [
        {
          "x": 240,
          "y": 140,
          "name": "设备配置",
          "wires": [
            {
              "id": "62c8484",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 220,
          "name": "控制使能",
          "wires": [
            {
              "id": "1f12c6b",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 300,
          "name": "电加热故障",
          "wires": [
            {
              "id": "a7b4b8c",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 380,
          "name": "温度设定值",
          "wires": [
            {
              "id": "db8d49d",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 460,
          "name": "目标监测温度",
          "wires": [
            {
              "id": "1175d5f",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 560,
          "name": "比例增益",
          "wires": [
            {
              "id": "405f643",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 620,
          "name": "积分增益",
          "wires": [
            {
              "id": "4d4d2d5",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 680,
          "name": "微分增益",
          "wires": [
            {
              "id": "a2d272",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 740,
          "name": "运算间隔",
          "wires": [
            {
              "id": "25f233e",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 800,
          "name": "死区设定",
          "wires": [
            {
              "id": "7de17db",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 860,
          "name": "手自动控制切换",
          "wires": [
            {
              "id": "5f81732",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 920,
          "name": "手动控制",
          "wires": [
            {
              "id": "8ad63c6",
              "port": 0
            }
          ]
        },
        {
          "x": 240,
          "y": 980,
          "name": "系统故障停止",
          "wires": [
            {
              "id": "d4c5b6",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 3040,
          "y": 320,
          "name": "电加热控制1",
          "wires": [
            {
              "id": "14c128a",
              "port": 0
            }
          ]
        },
        {
          "x": 3040,
          "y": 380,
          "name": "电加热控制2",
          "wires": [
            {
              "id": "f7b827e",
              "port": 0
            }
          ]
        },
        {
          "x": 3040,
          "y": 440,
          "name": "电加热控制3",
          "wires": [
            {
              "id": "4fad347",
              "port": 0
            }
          ]
        },
        {
          "x": 3040,
          "y": 520,
          "name": "电加热预热控制值",
          "wires": [
            {
              "id": "d83eb12",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 13,
      "outputs": 4,
      "template_id": "ahu_subflow__13in4out__c504099ca9__v1",
      "definition_id": "ahu_subflow__13in4out__c504099ca9__v1"
    },
    "internal_flow_objects": [
      {
        "id": "62c8484",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "设备配置",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 140,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "1f12c6b",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "控制使能",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 220,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "a7b4b8c",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 300,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "db8d49d",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "温度设定",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 21,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 380,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "1175d5f",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "目标监测温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 22.75,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 460,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "405f643",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID1",
        "swInputType": "analog",
        "swInputDefault": "1.1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 560,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "4d4d2d5",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID2",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.35,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 620,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "a2d272",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 680,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "25f233e",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID4",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 12,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 740,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "7de17db",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID5",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 800,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 9
            }
          ],
          []
        ]
      },
      {
        "id": "5f81732",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "手自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 860,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 10
            }
          ],
          []
        ]
      },
      {
        "id": "8ad63c6",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "手动控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 920,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 11
            }
          ],
          []
        ]
      },
      {
        "id": "14c128a",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "64",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 320,
        "wires": [
          [
            {
              "id": "d2b5eb7",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "f7b827e",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热2",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "65",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 380,
        "wires": [
          [
            {
              "id": "cf0bb50",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "4fad347",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 440,
        "wires": [
          [
            {
              "id": "a032923",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "50ebc0e",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PreEH_C",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 380,
        "wires": [
          [
            {
              "id": "6193544",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "5d69119",
        "type": "switch",
        "z": "23f9145",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1440,
        "y": 380,
        "wires": [
          [
            {
              "id": "a13c3b5",
              "port": 0
            }
          ],
          [
            {
              "id": "12811d",
              "port": 0
            }
          ],
          [
            {
              "id": "5654b1a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "acc2d05",
        "type": "pid",
        "z": "23f9145",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": "100",
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "interval",
          "deadBand"
        ],
        "x": 890,
        "y": 380,
        "wires": [
          [
            {
              "id": "1f12c6b",
              "port": 0
            }
          ],
          [
            {
              "id": "db8d49d",
              "port": 0
            }
          ],
          [
            {
              "id": "1175d5f",
              "port": 0
            }
          ],
          [
            {
              "id": "405f643",
              "port": 0
            }
          ],
          [
            {
              "id": "4d4d2d5",
              "port": 0
            }
          ],
          [
            {
              "id": "a2d272",
              "port": 0
            }
          ],
          [
            {
              "id": "25f233e",
              "port": 0
            }
          ],
          [
            {
              "id": "7de17db",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "2eb9d0",
        "type": "linear",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": 100,
        "outputD": false,
        "outputX": 0,
        "outputY": "7.9",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [],
        "x": 1600,
        "y": 380,
        "wires": [
          [
            {
              "id": "5d69119",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "e0e589a",
        "type": "round",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取整",
        "mode": "roundDown",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1780,
        "y": 380,
        "wires": [
          [
            {
              "id": "2eb9d0",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d2b5eb7",
        "type": "bitFetch",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 320,
        "wires": [
          [
            {
              "id": "50ebc0e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "cf0bb50",
        "type": "bitFetch",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 380,
        "wires": [
          [
            {
              "id": "50ebc0e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "436cbfd",
        "type": "bitFetch",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 440,
        "wires": [
          [
            {
              "id": "50ebc0e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "90322b4",
        "type": "delayOut",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "定时更新",
        "timeout": "3",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1330,
        "y": 320,
        "wires": [
          [
            {
              "id": "acc2d05",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "536c761",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d4c5b6:0] 系统故障停止",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 220,
        "wires": []
      },
      {
        "id": "7a837c8",
        "type": "multiply",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2030,
        "y": 380,
        "wires": [
          [
            {
              "id": "52f81e1",
              "port": 0
            }
          ],
          [
            {
              "id": "e0e589a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "52f81e1",
        "type": "logic",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1870,
        "y": 180,
        "wires": [
          [
            {
              "id": "b419e27",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d4c5b6",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "系统故障停止",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 980,
        "wires": [
          [
            {
              "id": "23f9145",
              "port": 12
            }
          ],
          []
        ]
      },
      {
        "id": "82e97c",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a7b4b8c:0] 电加热故障",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 160,
        "wires": []
      },
      {
        "id": "b419e27",
        "type": "logic",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 180,
        "wires": [
          [
            {
              "id": "82e97c",
              "port": 0
            }
          ],
          [
            {
              "id": "536c761",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a13c3b5",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f81732:0] 手自动切换",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 280,
        "wires": []
      },
      {
        "id": "5654b1a",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ad63c6:0] 手动控制",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 440,
        "wires": []
      },
      {
        "id": "6193544",
        "type": "multiply",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2190,
        "y": 380,
        "wires": [
          [
            {
              "id": "7a837c8",
              "port": 0
            }
          ],
          [
            {
              "id": "2abb79a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "b714e81",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1f12c6b:0] 控制使能",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 680,
        "wires": []
      },
      {
        "id": "d83eb12",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热控制字",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 520,
        "wires": [
          [
            {
              "id": "50ebc0e",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "2abb79a",
        "type": "logic",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1990,
        "y": 640,
        "wires": [
          [
            {
              "id": "51f470",
              "port": 0
            }
          ],
          [
            {
              "id": "b714e81",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "51f470",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[62c8484:0] 设备配置",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 600,
        "wires": []
      },
      {
        "id": "a032923",
        "type": "delayOn",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 2730,
        "y": 440,
        "wires": [
          [
            {
              "id": "436cbfd",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "646a169",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "4",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 730,
        "y": 200,
        "wires": [
          [
            {
              "id": "82fdf9a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "82fdf9a",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 550,
        "y": 200,
        "wires": [
          [
            {
              "id": "1f12c6b",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "dedff78",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "开启",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 910,
        "y": 200,
        "wires": [
          [
            {
              "id": "646a169",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "12811d",
        "type": "switch",
        "z": "23f9145",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1680,
        "y": 320,
        "wires": [
          [
            {
              "id": "dedff78",
              "port": 0
            }
          ],
          [
            {
              "id": "90322b4",
              "port": 0
            }
          ],
          [
            {
              "id": "94e9397",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "b6f0dbe",
        "type": "delayOn",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "3",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1070,
        "y": 600,
        "wires": [
          [
            {
              "id": "dedff78",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "94e9397",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "速调",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1730,
        "y": 500,
        "wires": [
          [
            {
              "id": "ff0ccc0",
              "port": 0
            }
          ],
          [
            {
              "id": "86e063d",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "ff0ccc0",
        "type": "switch",
        "z": "23f9145",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 480,
        "wires": [
          [
            {
              "id": "834d7a9",
              "port": 0
            }
          ],
          [
            {
              "id": "1107716",
              "port": 0
            }
          ],
          [
            {
              "id": "acc2d05",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "1107716",
        "type": "constInput",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 480,
        "wires": []
      },
      {
        "id": "86e063d",
        "type": "logic",
        "z": "23f9145",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 600,
        "wires": [
          [
            {
              "id": "6c7818c",
              "port": 0
            }
          ],
          [
            {
              "id": "c819c88",
              "port": 0
            }
          ],
          [
            {
              "id": "e84d67d",
              "port": 0
            }
          ],
          [
            {
              "id": "e4cf05f",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f7b65bd",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "falling",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 680,
        "wires": [
          [
            {
              "id": "dedff78",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "c819c88",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1370,
        "y": 680,
        "wires": [
          [
            {
              "id": "f7b65bd",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "834d7a9",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1250,
        "y": 220,
        "wires": [
          [
            {
              "id": "dedff78",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d3638f4",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 600,
        "wires": [
          [
            {
              "id": "b6f0dbe",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "6c7818c",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "25",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1390,
        "y": 600,
        "wires": [
          [
            {
              "id": "d3638f4",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d79ef7e",
        "type": "delayOn",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "40",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1070,
        "y": 760,
        "wires": [
          [
            {
              "id": "b6f0dbe",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "59c4609",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 760,
        "wires": [
          [
            {
              "id": "d79ef7e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "e84d67d",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1390,
        "y": 760,
        "wires": [
          [
            {
              "id": "59c4609",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "3c33244",
        "type": "delayOn",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "60",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1070,
        "y": 840,
        "wires": [
          [
            {
              "id": "d79ef7e",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a9c03f0",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 840,
        "wires": [
          [
            {
              "id": "3c33244",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "e4cf05f",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1390,
        "y": 840,
        "wires": [
          [
            {
              "id": "a9c03f0",
              "port": 0
            }
          ]
        ]
      }
    ],
    "dependency_module_types": [
      "bitFetch",
      "constInput",
      "delayOff",
      "delayOn",
      "delayOut",
      "edgeTrigger",
      "linear",
      "logic",
      "multiply",
      "pid",
      "round",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 13,
      "output_count": 4
    },
    "source_info": {
      "source_flows": [
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "23f9145",
      "signature_hash": "c504099ca9e5c4a9954a80bf0a5617fb696b2c4a"
    }
  },
  {
    "module_type": "ahu_subflow__17in4out__d51dbda75e__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__17in4out__d51dbda75e__v1",
    "definition_id": "ahu_subflow__17in4out__d51dbda75e__v1",
    "template_name": "末端组空新风/回风阀CO2控制",
    "template_role": "air_damper_co2_control",
    "system_type": "AHU",
    "description": "末端组空新风/回风阀CO2控制 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/air_damper_co2_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "送风机运行状态",
          "name": "送风机运行状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "新风阀开度手/自动",
          "name": "新风阀开度手/自动",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "新风阀开度手动控制命令",
          "name": "新风阀开度手动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "回风阀开度手/自动",
          "name": "回风阀开度手/自动",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "回风阀开度手动控制命令",
          "name": "回风阀开度手动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "回风CO2浓度设定值",
          "name": "回风CO2浓度设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "回风CO2浓度",
          "name": "回风CO2浓度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "CO2浓度PID比例增益",
          "name": "CO2浓度PID比例增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "CO2浓度PID积分增益",
          "name": "CO2浓度PID积分增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 9,
          "label": "CO2浓度PID微分增益",
          "name": "CO2浓度PID微分增益",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 10,
          "label": "CO2浓度PID运算间隔",
          "name": "CO2浓度PID运算间隔",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 11,
          "label": "CO2浓度PID死区设定值",
          "name": "CO2浓度PID死区设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 12,
          "label": "回风阀开度修正系数设定值",
          "name": "回风阀开度修正系数设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 13,
          "label": "新风阀开度上限设定值",
          "name": "新风阀开度上限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 14,
          "label": "新风阀开度下限设定值",
          "name": "新风阀开度下限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 15,
          "label": "回风阀开度上限设定值",
          "name": "回风阀开度上限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 16,
          "label": "回风阀开度下限设定值",
          "name": "回风阀开度下限设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "新风阀开度自动控制命令",
          "name": "新风阀开度自动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "新风阀开度最终控制命令",
          "name": "新风阀开度最终控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "回风阀开度自动控制命令",
          "name": "回风阀开度自动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "回风阀开度最终控制命令",
          "name": "回风阀开度最终控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__17in4out__d51dbda75e__v1",
      "type": "subflow",
      "name": "末端组空新风/回风阀CO2控制",
      "info": "",
      "in": [
        {
          "x": 500,
          "y": 160,
          "name": "送风机运行状态",
          "wires": [
            {
              "id": "b2232d1",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 220,
          "name": "新风阀开度手/自动",
          "wires": [
            {
              "id": "8ff028c",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 280,
          "name": "新风阀开度手动控制命令",
          "wires": [
            {
              "id": "563cf5e",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 340,
          "name": "回风阀开度手/自动",
          "wires": [
            {
              "id": "f8fdc06",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 400,
          "name": "回风阀开度手动控制命令",
          "wires": [
            {
              "id": "aa521df",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 460,
          "name": "回风CO2浓度设定值",
          "wires": [
            {
              "id": "a66609d",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 520,
          "name": "回风CO2浓度",
          "wires": [
            {
              "id": "d687765",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 580,
          "name": "CO2浓度PID比例增益",
          "wires": [
            {
              "id": "1d7b198",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 640,
          "name": "CO2浓度PID积分增益",
          "wires": [
            {
              "id": "8f117ff",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 700,
          "name": "CO2浓度PID微分增益",
          "wires": [
            {
              "id": "1da0123",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 760,
          "name": "CO2浓度PID运算间隔",
          "wires": [
            {
              "id": "bd59e25",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 820,
          "name": "CO2浓度PID死区设定值",
          "wires": [
            {
              "id": "9b2a0e3",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 880,
          "name": "回风阀开度修正系数设定值",
          "wires": [
            {
              "id": "3c0cf79",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 940,
          "name": "新风阀开度上限设定值",
          "wires": [
            {
              "id": "6e81af1",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 1000,
          "name": "新风阀开度下限设定值",
          "wires": [
            {
              "id": "779d20",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 1060,
          "name": "回风阀开度上限设定值",
          "wires": [
            {
              "id": "a4c494b",
              "port": 0
            }
          ]
        },
        {
          "x": 500,
          "y": 1120,
          "name": "回风阀开度下限设定值",
          "wires": [
            {
              "id": "aef7f12",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 1920,
          "y": 380,
          "name": "新风阀开度自动控制命令",
          "wires": [
            {
              "id": "75c4a31",
              "port": 0
            }
          ]
        },
        {
          "x": 2540,
          "y": 480,
          "name": "新风阀开度最终控制命令",
          "wires": [
            {
              "id": "7795fcb",
              "port": 0
            }
          ]
        },
        {
          "x": 1920,
          "y": 700,
          "name": "回风阀开度自动控制命令",
          "wires": [
            {
              "id": "f9001d",
              "port": 0
            }
          ]
        },
        {
          "x": 2540,
          "y": 800,
          "name": "回风阀开度最终控制命令",
          "wires": [
            {
              "id": "1697bbf",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 17,
      "outputs": 4,
      "template_id": "ahu_subflow__17in4out__d51dbda75e__v1",
      "definition_id": "ahu_subflow__17in4out__d51dbda75e__v1"
    },
    "internal_flow_objects": [
      {
        "id": "bd59e25",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID运算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 180,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 760,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 10
            }
          ],
          []
        ]
      },
      {
        "id": "e66d1c9",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[779d20:0] 新风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 620,
        "wires": []
      },
      {
        "id": "b5f222f",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 2170,
        "y": 800,
        "wires": [
          [
            {
              "id": "9d59a7a",
              "port": 0
            }
          ],
          [
            {
              "id": "1278365",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "49c5555",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ff028c:0] 新风阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1690,
        "y": 420,
        "wires": []
      },
      {
        "id": "aba86bc",
        "type": "constInput",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "fixedValue": "100",
        "x": 1320,
        "y": 780,
        "wires": []
      },
      {
        "id": "316ac4c",
        "type": "subtract",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "fixedValue": 0,
        "x": 1470,
        "y": 800,
        "wires": [
          [
            {
              "id": "aba86bc",
              "port": 0
            }
          ],
          [
            {
              "id": "d3cf387",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "8698775",
        "type": "switch",
        "z": "9b8e73e",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 1880,
        "y": 800,
        "wires": [
          [
            {
              "id": "8da6833",
              "port": 0
            }
          ],
          [
            {
              "id": "f9001d",
              "port": 0
            }
          ],
          [
            {
              "id": "249e2e4",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "249e2e4",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aa521df:0] 回风阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 860,
        "wires": []
      },
      {
        "id": "dc79e7",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[75c4a31:0] 新风阀开度自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 820,
        "wires": []
      },
      {
        "id": "3d46754",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3c0cf79:0] 回风阀开度修正系数设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 860,
        "wires": []
      },
      {
        "id": "563cf5e",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 280,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "d6b7b08",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[563cf5e:0] 新风阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 540,
        "wires": []
      },
      {
        "id": "8da6833",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f8fdc06:0] 回风阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 740,
        "wires": []
      },
      {
        "id": "8ff028c",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 650,
        "y": 220,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "3c0cf79",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度修正系数设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 680,
        "y": 880,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 12
            }
          ],
          []
        ]
      },
      {
        "id": "b2232d1",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 160,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "75c4a31",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1670,
        "y": 480,
        "wires": [
          [
            {
              "id": "fdbbc42",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "2184eae",
        "type": "switch",
        "z": "9b8e73e",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1880,
        "y": 480,
        "wires": [
          [
            {
              "id": "49c5555",
              "port": 0
            }
          ],
          [
            {
              "id": "75c4a31",
              "port": 0
            }
          ],
          [
            {
              "id": "d6b7b08",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f8fdc06",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 650,
        "y": 340,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "aa521df",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 400,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "f9001d",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1650,
        "y": 800,
        "wires": [
          [
            {
              "id": "316ac4c",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7795fcb",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 480,
        "wires": [
          [
            {
              "id": "4ee2579",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "1697bbf",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 800,
        "wires": [
          [
            {
              "id": "b5f222f",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "d3cf387",
        "type": "multiply",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 840,
        "wires": [
          [
            {
              "id": "dc79e7",
              "port": 0
            }
          ],
          [
            {
              "id": "3d46754",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a66609d",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风CO2浓度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 700,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 460,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "d687765",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风CO2浓度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": -500,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 520,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "fdbbc42",
        "type": "pid",
        "z": "9b8e73e",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
          "proportional",
          "integral",
          "derivative",
          "highPidOutLimit",
          "lowPidOutLimit",
          "interval",
          "deadBand"
        ],
        "x": 1450,
        "y": 480,
        "wires": [
          [
            {
              "id": "ea6696d",
              "port": 0
            }
          ],
          [
            {
              "id": "9453b2e",
              "port": 0
            }
          ],
          [
            {
              "id": "be628a9",
              "port": 0
            }
          ],
          [
            {
              "id": "def1fcf",
              "port": 0
            }
          ],
          [
            {
              "id": "3c1d37d",
              "port": 0
            }
          ],
          [
            {
              "id": "9804320",
              "port": 0
            }
          ],
          [
            {
              "id": "8c733f6",
              "port": 0
            }
          ],
          [
            {
              "id": "484ff9d",
              "port": 0
            }
          ],
          [
            {
              "id": "57996fa",
              "port": 0
            }
          ],
          [
            {
              "id": "5831f85",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "1d7b198",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID比例增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 580,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "8f117ff",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID积分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 640,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "1da0123",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID微分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 700,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 9
            }
          ],
          []
        ]
      },
      {
        "id": "6e81af1",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 940,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 13
            }
          ],
          []
        ]
      },
      {
        "id": "779d20",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1000,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 14
            }
          ],
          []
        ]
      },
      {
        "id": "a4c494b",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1060,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 15
            }
          ],
          []
        ]
      },
      {
        "id": "aef7f12",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1120,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 16
            }
          ],
          []
        ]
      },
      {
        "id": "9b2a0e3",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 820,
        "wires": [
          [
            {
              "id": "9b8e73e",
              "port": 11
            }
          ],
          []
        ]
      },
      {
        "id": "ea6696d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2232d1:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1200,
        "y": 300,
        "wires": []
      },
      {
        "id": "9453b2e",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a66609d:0] 回风CO2浓度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 340,
        "wires": []
      },
      {
        "id": "be628a9",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d687765:0] 回风CO2浓度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 380,
        "wires": []
      },
      {
        "id": "def1fcf",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1d7b198:0] CO2浓度PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 420,
        "wires": []
      },
      {
        "id": "3c1d37d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f117ff:0] CO2浓度PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 460,
        "wires": []
      },
      {
        "id": "9804320",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1da0123:0] CO2浓度PID微分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 500,
        "wires": []
      },
      {
        "id": "8c733f6",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e81af1:0] 新风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 540,
        "wires": []
      },
      {
        "id": "484ff9d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[779d20:0] 新风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 580,
        "wires": []
      },
      {
        "id": "5831f85",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9b2a0e3:0] CO2浓度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 660,
        "wires": []
      },
      {
        "id": "57996fa",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd59e25:0] CO2浓度PID运算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 620,
        "wires": []
      },
      {
        "id": "4ee2579",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2170,
        "y": 480,
        "wires": [
          [
            {
              "id": "86ff3e5",
              "port": 0
            }
          ],
          [
            {
              "id": "e66d1c9",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "86ff3e5",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2030,
        "y": 480,
        "wires": [
          [
            {
              "id": "2184eae",
              "port": 0
            }
          ],
          [
            {
              "id": "5203504",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "5203504",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e81af1:0] 新风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 580,
        "wires": []
      },
      {
        "id": "9d59a7a",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 2030,
        "y": 800,
        "wires": [
          [
            {
              "id": "8698775",
              "port": 0
            }
          ],
          [
            {
              "id": "163812d",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "163812d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a4c494b:0] 回风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 900,
        "wires": []
      },
      {
        "id": "1278365",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aef7f12:0] 回风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 940,
        "wires": []
      }
    ],
    "dependency_module_types": [
      "constInput",
      "limit",
      "multiply",
      "pid",
      "subtract",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 17,
      "output_count": 4
    },
    "source_info": {
      "source_flows": [
        "flows_20251210190941.json",
        "flows_20251229175702.json",
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20251210190941.json",
        "AHU程序\\flows_20251229175702.json",
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "9b8e73e",
      "signature_hash": "d51dbda75eb402b41276c50b122e680329566aa4",
      "alias_of_template_id": "",
      "alias_of_template_role": ""
    }
  },
  {
    "module_type": "ahu_subflow__6in2out__8066da44b1__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__6in2out__8066da44b1__v1",
    "definition_id": "ahu_subflow__6in2out__8066da44b1__v1",
    "template_name": "直膨除湿",
    "template_role": "dx_control",
    "system_type": "AHU",
    "description": "直膨除湿 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/dx_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "使能",
          "name": "使能",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "系统温度设定",
          "name": "系统温度设定",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "系统湿度设定",
          "name": "系统湿度设定",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "控制目标温度",
          "name": "控制目标温度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "控制目标湿度",
          "name": "控制目标湿度",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "系统运行",
          "name": "系统运行",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "HUM_CL",
          "name": "HUM_CL",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "HUM_CL_T",
          "name": "HUM_CL_T",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__6in2out__8066da44b1__v1",
      "type": "subflow",
      "name": "直膨除湿",
      "info": "",
      "in": [
        {
          "x": 200,
          "y": 140,
          "name": "使能",
          "wires": [
            {
              "id": "bff2c8e",
              "port": 0
            }
          ]
        },
        {
          "x": 200,
          "y": 260,
          "name": "系统温度设定",
          "wires": [
            {
              "id": "5d0046c",
              "port": 0
            },
            {
              "id": "34d3e6e",
              "port": 0
            },
            {
              "id": "eb25b15",
              "port": 0
            }
          ]
        },
        {
          "x": 200,
          "y": 340,
          "name": "系统湿度设定",
          "wires": [
            {
              "id": "5d0046c",
              "port": 1
            },
            {
              "id": "34d3e6e",
              "port": 1
            }
          ]
        },
        {
          "x": 200,
          "y": 480,
          "name": "控制目标温度",
          "wires": [
            {
              "id": "3c57d6f",
              "port": 0
            }
          ]
        },
        {
          "x": 200,
          "y": 560,
          "name": "控制目标湿度",
          "wires": [
            {
              "id": "3c57d6f",
              "port": 1
            }
          ]
        },
        {
          "x": 200,
          "y": 640,
          "name": "系统运行",
          "wires": [
            {
              "id": "bff2c8e",
              "port": 1
            }
          ]
        }
      ],
      "out": [
        {
          "x": 2280,
          "y": 300,
          "name": "HUM_CL",
          "wires": [
            {
              "id": "ad6d7cc",
              "port": 0
            }
          ]
        },
        {
          "x": 2280,
          "y": 440,
          "name": "HUM_CL_T",
          "wires": [
            {
              "id": "d9b8096",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 6,
      "outputs": 2,
      "template_id": "ahu_subflow__6in2out__8066da44b1__v1",
      "definition_id": "ahu_subflow__6in2out__8066da44b1__v1"
    },
    "internal_flow_objects": [
      {
        "id": "532ef09",
        "type": "delayOn",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1010,
        "y": 360,
        "wires": [
          [
            {
              "id": "a2f0e03",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "3c57d6f",
        "type": "moisture",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "含湿量",
        "outOfService": 0,
        "outOfServiceValue": -0.029,
        "x": 430,
        "y": 540,
        "wires": [
          [
            {
              "id": "abc3740",
              "port": 3
            }
          ],
          [
            {
              "id": "abc3740",
              "port": 4
            }
          ]
        ]
      },
      {
        "id": "5d0046c",
        "type": "moisture",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "含湿量",
        "outOfService": 0,
        "outOfServiceValue": 4.386,
        "x": 430,
        "y": 360,
        "wires": [
          [
            {
              "id": "abc3740",
              "port": 1
            }
          ],
          [
            {
              "id": "abc3740",
              "port": 2
            }
          ]
        ]
      },
      {
        "id": "34d3e6e",
        "type": "moisture",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "含湿量",
        "outOfService": 0,
        "outOfServiceValue": 4.386,
        "x": 430,
        "y": 460,
        "wires": [
          [
            {
              "id": "abc3740",
              "port": 1
            }
          ],
          [
            {
              "id": "abc3740",
              "port": 2
            }
          ]
        ]
      },
      {
        "id": "6ca8b52",
        "type": "srFlipflop",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 360,
        "wires": [
          [
            {
              "id": "532ef09",
              "port": 0
            }
          ],
          [
            {
              "id": "f90a8c3",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "bff2c8e",
        "type": "logic",
        "z": "abc3740",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 360,
        "wires": [
          [
            {
              "id": "abc3740",
              "port": 0
            }
          ],
          [
            {
              "id": "abc3740",
              "port": 5
            }
          ],
          [
            {
              "id": "6ca8b52",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "1e104cb",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "AT1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 4.386,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 280,
        "wires": [
          [
            {
              "id": "5d0046c",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "f87695c",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "AT2",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -0.029,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 600,
        "wires": [
          [
            {
              "id": "3c57d6f",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "a77ded9",
        "type": "subtract",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 4.415,
        "fixedValue": 0,
        "x": 590,
        "y": 360,
        "wires": [
          [
            {
              "id": "5d0046c",
              "port": 0
            }
          ],
          [
            {
              "id": "3c57d6f",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "cf8bc43",
        "type": "subtract",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 4.415,
        "fixedValue": 0,
        "x": 590,
        "y": 480,
        "wires": [
          [
            {
              "id": "34d3e6e",
              "port": 0
            }
          ],
          [
            {
              "id": "3c57d6f",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f90a8c3",
        "type": "compare",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 800,
        "y": 480,
        "wires": [
          [
            {
              "id": "cf8bc43",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a2f0e03",
        "type": "compare",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "-1",
        "x": 800,
        "y": 360,
        "wires": [
          [
            {
              "id": "a77ded9",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "fb0dd05",
        "type": "compare",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 800,
        "y": 540,
        "wires": [
          [
            {
              "id": "cf8bc43",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "96a3d8b",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "AD1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 970,
        "y": 540,
        "wires": [
          [
            {
              "id": "fb0dd05",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "ad6d7cc",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "H1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1500,
        "y": 360,
        "wires": [
          [
            {
              "id": "bff2c8e",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "4d3f96c",
        "type": "edgeTrigger",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 740,
        "wires": [
          [
            {
              "id": "7bb1251",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "380fe70",
        "type": "runtime",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 460,
        "y": 900,
        "wires": [
          [],
          [
            {
              "id": "2f3b93",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "fb47a62",
        "type": "compare",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "5",
        "x": 780,
        "y": 900,
        "wires": [
          [
            {
              "id": "711752c",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "f629237",
        "type": "constInput",
        "z": "abc3740",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0.5,
        "fixedValue": "0.5",
        "x": 720,
        "y": 1060,
        "wires": []
      },
      {
        "id": "2f3b93",
        "type": "delayOn",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 1110,
        "y": 680,
        "wires": [
          [
            {
              "id": "fb47a62",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "eb25b15",
        "type": "subtract",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 20,
        "fixedValue": 0,
        "x": 1130,
        "y": 1040,
        "wires": [
          [
            {
              "id": "abc3740",
              "port": 1
            }
          ],
          [
            {
              "id": "878426",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "b7c3d7d",
        "type": "counter",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "计数器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1310,
        "y": 740,
        "wires": [
          [
            {
              "id": "4d3f96c",
              "port": 0
            }
          ],
          [
            {
              "id": "ed20e67",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "ed20e67",
        "type": "compare",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1130,
        "y": 860,
        "wires": [
          [
            {
              "id": "f74074d",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "73ceaf6",
        "type": "multiply",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 870,
        "y": 1080,
        "wires": [
          [
            {
              "id": "f629237",
              "port": 0
            }
          ],
          [
            {
              "id": "7ef54a1",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "8eb4c53",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "AS1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1510,
        "y": 740,
        "wires": [
          [
            {
              "id": "b7c3d7d",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7ef54a1",
        "type": "quote",
        "z": "abc3740",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8eb4c53:0] AS1",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 1140,
        "wires": []
      },
      {
        "id": "d9b8096",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "HUM_CL_T",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 20,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1320,
        "y": 1040,
        "wires": [
          [
            {
              "id": "eb25b15",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "711752c",
        "type": "swInput",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 900,
        "wires": [
          [
            {
              "id": "380fe70",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "878426",
        "type": "limit",
        "z": "abc3740",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": false,
        "constant": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 1080,
        "wires": [
          [
            {
              "id": "73ceaf6",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "7bb1251",
        "type": "logic",
        "z": "abc3740",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 920,
        "y": 800,
        "wires": [
          [
            {
              "id": "952b66e",
              "port": 0
            }
          ],
          [
            {
              "id": "fb47a62",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "952b66e",
        "type": "quote",
        "z": "abc3740",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[92faaf0:0] AD1",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 640,
        "y": 800,
        "wires": []
      },
      {
        "id": "f74074d",
        "type": "quote",
        "z": "abc3740",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ad6d7cc:0] H1",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 860,
        "wires": []
      }
    ],
    "dependency_module_types": [
      "compare",
      "constInput",
      "counter",
      "delayOn",
      "edgeTrigger",
      "limit",
      "logic",
      "moisture",
      "multiply",
      "runtime",
      "srFlipflop",
      "subtract",
      "swInput"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 6,
      "output_count": 2
    },
    "source_info": {
      "source_flows": [
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "abc3740",
      "signature_hash": "8066da44b1f232166f942bf2dbf349204c754749"
    }
  },
  {
    "module_type": "ahu_subflow__9in4out__f72738c3d1__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow__9in4out__f72738c3d1__v1",
    "definition_id": "ahu_subflow__9in4out__f72738c3d1__v1",
    "template_name": "末端组空送风机标准控制",
    "template_role": "supply_fan_control",
    "system_type": "AHU",
    "description": "末端组空送风机标准控制 子流程模板",
    "keywords": [],
    "usage_guides": [],
    "category": "AHU子流程模板/supply_fan_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "送风机运行状态",
          "name": "送风机运行状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "送风机故障状态",
          "name": "送风机故障状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "送风机本地/远程",
          "name": "送风机本地/远程",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "送风机压差状态",
          "name": "送风机压差状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "送风机启停手/自动",
          "name": "送风机启停手/自动",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "送风机启停手动控制命令",
          "name": "送风机启停手动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "送风机启停自动控制命令",
          "name": "送风机启停自动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "送风机缺风报警延时设定值",
          "name": "送风机缺风报警延时设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "送风机故障报警复位",
          "name": "送风机故障报警复位",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "送风机运行标志",
          "name": "送风机运行标志",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "送风机启停最终控制命令",
          "name": "送风机启停最终控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "送风机故障标志",
          "name": "送风机故障标志",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "送风机可用标志",
          "name": "送风机可用标志",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__9in4out__f72738c3d1__v1",
      "type": "subflow",
      "name": "末端组空送风机标准控制",
      "info": "",
      "in": [
        {
          "x": 220,
          "y": 200,
          "name": "送风机运行状态",
          "wires": [
            {
              "id": "1e0ed30",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 260,
          "name": "送风机故障状态",
          "wires": [
            {
              "id": "410e93d",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 320,
          "name": "送风机本地/远程",
          "wires": [
            {
              "id": "a51e7fe",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 380,
          "name": "送风机压差状态",
          "wires": [
            {
              "id": "a367186",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 440,
          "name": "送风机启停手/自动",
          "wires": [
            {
              "id": "942f9ac",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 500,
          "name": "送风机启停手动控制命令",
          "wires": [
            {
              "id": "1019f1a",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 560,
          "name": "送风机启停自动控制命令",
          "wires": [
            {
              "id": "a8a26c7",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 620,
          "name": "送风机缺风报警延时设定值",
          "wires": [
            {
              "id": "a557a0c",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 680,
          "name": "送风机故障报警复位",
          "wires": [
            {
              "id": "fd040c5",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 1740,
          "y": 160,
          "name": "送风机运行标志",
          "wires": [
            {
              "id": "a2372ce",
              "port": 0
            }
          ]
        },
        {
          "x": 1800,
          "y": 360,
          "name": "送风机启停最终控制命令",
          "wires": [
            {
              "id": "f3b7670",
              "port": 0
            }
          ]
        },
        {
          "x": 1740,
          "y": 600,
          "name": "送风机故障标志",
          "wires": [
            {
              "id": "306765e",
              "port": 0
            }
          ]
        },
        {
          "x": 1740,
          "y": 800,
          "name": "送风机可用标志",
          "wires": [
            {
              "id": "81f6a2a",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 9,
      "outputs": 4,
      "template_id": "ahu_subflow__9in4out__f72738c3d1__v1",
      "definition_id": "ahu_subflow__9in4out__f72738c3d1__v1"
    },
    "internal_flow_objects": [
      {
        "id": "5070eed",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[410e93d:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 580,
        "wires": []
      },
      {
        "id": "95e178f",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[942f9ac:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 300,
        "wires": []
      },
      {
        "id": "e7f8d35",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a51e7fe:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 480,
        "wires": []
      },
      {
        "id": "a557a0c",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机缺风报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 60,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 620,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "a0175ad",
        "type": "logic",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 800,
        "wires": [
          [
            {
              "id": "a8ff1c3",
              "port": 0
            }
          ],
          [
            {
              "id": "f7fe6c4",
              "port": 0
            }
          ],
          [
            {
              "id": "821effc",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "4c5223a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a367186:0] 送风机压差状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 680,
        "wires": []
      },
      {
        "id": "1e0ed30",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 200,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "1019f1a",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 500,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "c4ca92",
        "type": "switch",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 360,
        "wires": [
          [
            {
              "id": "95e178f",
              "port": 0
            }
          ],
          [
            {
              "id": "7076176",
              "port": 0
            }
          ],
          [
            {
              "id": "aed10c9",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "410e93d",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 260,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "942f9ac",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 440,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "1d8264a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e0ed30:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 600,
        "wires": []
      },
      {
        "id": "65b68cf",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 220,
        "wires": [
          [
            {
              "id": "3de0e2",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d33e40",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 950,
        "y": 680,
        "wires": [
          [
            {
              "id": "4c5223a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "61b6f52",
        "type": "logic",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 640,
        "wires": [
          [
            {
              "id": "e372d16",
              "port": 0
            }
          ],
          [
            {
              "id": "d33e40",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "aed10c9",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1019f1a:0] 送风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 420,
        "wires": []
      },
      {
        "id": "a51e7fe",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 320,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "a367186",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机压差状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 380,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "a8a26c7",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 560,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "f3b7670",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 360,
        "wires": [
          [
            {
              "id": "ca860c8",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7076176",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a8a26c7:0] 送风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 360,
        "wires": []
      },
      {
        "id": "3de0e2",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[306765e:0] 送风机故障标志",
        "labelNameOld": "[410e93d:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1100,
        "y": 220,
        "wires": []
      },
      {
        "id": "ca860c8",
        "type": "logic",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 360,
        "wires": [
          [
            {
              "id": "65b68cf",
              "port": 0
            }
          ],
          [
            {
              "id": "c4ca92",
              "port": 0
            }
          ],
          [
            {
              "id": "e7f8d35",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "e372d16",
        "type": "delayOn",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 950,
        "y": 620,
        "wires": [
          [
            {
              "id": "1d8264a",
              "port": 0
            }
          ],
          [
            {
              "id": "d14f76",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d14f76",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a557a0c:0] 送风机缺风报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 640,
        "wires": []
      },
      {
        "id": "83b5ae",
        "type": "logic",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 600,
        "wires": [
          [
            {
              "id": "5070eed",
              "port": 0
            }
          ],
          [
            {
              "id": "61b6f52",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "432ab5a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e0ed30:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1400,
        "y": 160,
        "wires": []
      },
      {
        "id": "a2372ce",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 160,
        "wires": [
          [
            {
              "id": "432ab5a",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "cce20d6",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[942f9ac:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 800,
        "wires": []
      },
      {
        "id": "f7fe6c4",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 800,
        "wires": [
          [
            {
              "id": "cce20d6",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a8ff1c3",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a51e7fe:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 760,
        "wires": []
      },
      {
        "id": "fd040c5",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 680,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "306765e",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 600,
        "wires": [
          [
            {
              "id": "65bca66",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "65bca66",
        "type": "rsFlipflop",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1420,
        "y": 600,
        "wires": [
          [
            {
              "id": "83b5ae",
              "port": 0
            }
          ],
          [
            {
              "id": "10fd95a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "10fd95a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fd040c5:0] 送风机故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 680,
        "wires": []
      },
      {
        "id": "c8ce348",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[306765e:0] 送风机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1120,
        "y": 840,
        "wires": []
      },
      {
        "id": "821effc",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 840,
        "wires": [
          [
            {
              "id": "c8ce348",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "81f6a2a",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机可用标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 800,
        "wires": [
          [
            {
              "id": "a0175ad",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7578cc0",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "0=本地；1=远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 520,
        "y": 320,
        "wires": []
      },
      {
        "id": "4b2da49",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "0=自动；1=手动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 540,
        "y": 440,
        "wires": []
      },
      {
        "id": "1ce8916",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 570,
        "y": 620,
        "wires": []
      }
    ],
    "dependency_module_types": [
      "delayOn",
      "logic",
      "rsFlipflop",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 9,
      "output_count": 4
    },
    "source_info": {
      "source_flows": [
        "flows_20251210190941.json",
        "flows_20251229175702.json",
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20251210190941.json",
        "AHU程序\\flows_20251229175702.json",
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "37f9822",
      "signature_hash": "f72738c3d15ff2b2a4909037e02a834168726e81",
      "alias_of_template_id": "",
      "alias_of_template_role": ""
    }
  },
  {
    "module_type": "ahu_subflow_alias__exhaust_fan_control__f72738c3d1__v1",
    "asset_type": "subflow_template",
    "template_id": "ahu_subflow_alias__exhaust_fan_control__f72738c3d1__v1",
    "definition_id": "ahu_subflow__9in4out__f72738c3d1__v1",
    "template_name": "末端组空排风机标准控制",
    "template_role": "exhaust_fan_control",
    "system_type": "AHU",
    "description": "末端组空排风机标准控制 子流程模板，复用 末端组空送风机标准控制 正式定义；source_page=排风机；source_signals=[4a13560:0] [AV-187][MS#66]EF1_RUN, [4a13560:0] [AV-187]EF1_RUN, [8faba91:0] [AV-188][MS#67]EF1_F, [8faba91:0] [AV-188]EF1_F",
    "keywords": [
      "末端组空排风机标准控制",
      "排风机",
      "exhaust fan control",
      "[4a13560:0] [AV-187][MS#66]EF1_RUN",
      "[4a13560:0] [AV-187]EF1_RUN",
      "[8faba91:0] [AV-188][MS#67]EF1_F",
      "[8faba91:0] [AV-188]EF1_F",
      "[fb6581d:0] [AV-189][MS#68]EF1_LR",
      "[fb6581d:0] [AV-189]EF1_LR"
    ],
    "usage_guides": [],
    "category": "AHU子流程模板/exhaust_fan_control",
    "ports_definition": {
      "inputs": [
        {
          "index": 0,
          "label": "送风机运行状态",
          "name": "送风机运行状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "送风机故障状态",
          "name": "送风机故障状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "送风机本地/远程",
          "name": "送风机本地/远程",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "送风机压差状态",
          "name": "送风机压差状态",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 4,
          "label": "送风机启停手/自动",
          "name": "送风机启停手/自动",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 5,
          "label": "送风机启停手动控制命令",
          "name": "送风机启停手动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 6,
          "label": "送风机启停自动控制命令",
          "name": "送风机启停自动控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 7,
          "label": "送风机缺风报警延时设定值",
          "name": "送风机缺风报警延时设定值",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 8,
          "label": "送风机故障报警复位",
          "name": "送风机故障报警复位",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ],
      "outputs": [
        {
          "index": 0,
          "label": "送风机运行标志",
          "name": "送风机运行标志",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 1,
          "label": "送风机启停最终控制命令",
          "name": "送风机启停最终控制命令",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 2,
          "label": "送风机故障标志",
          "name": "送风机故障标志",
          "type": "any",
          "description": "",
          "condition": "always"
        },
        {
          "index": 3,
          "label": "送风机可用标志",
          "name": "送风机可用标志",
          "type": "any",
          "description": "",
          "condition": "always"
        }
      ]
    },
    "parameters_schema": {},
    "template_json": {
      "id": "ahu_subflow__9in4out__f72738c3d1__v1",
      "type": "subflow",
      "name": "末端组空送风机标准控制",
      "info": "",
      "in": [
        {
          "x": 220,
          "y": 200,
          "name": "送风机运行状态",
          "wires": [
            {
              "id": "1e0ed30",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 260,
          "name": "送风机故障状态",
          "wires": [
            {
              "id": "410e93d",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 320,
          "name": "送风机本地/远程",
          "wires": [
            {
              "id": "a51e7fe",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 380,
          "name": "送风机压差状态",
          "wires": [
            {
              "id": "a367186",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 440,
          "name": "送风机启停手/自动",
          "wires": [
            {
              "id": "942f9ac",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 500,
          "name": "送风机启停手动控制命令",
          "wires": [
            {
              "id": "1019f1a",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 560,
          "name": "送风机启停自动控制命令",
          "wires": [
            {
              "id": "a8a26c7",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 620,
          "name": "送风机缺风报警延时设定值",
          "wires": [
            {
              "id": "a557a0c",
              "port": 0
            }
          ]
        },
        {
          "x": 220,
          "y": 680,
          "name": "送风机故障报警复位",
          "wires": [
            {
              "id": "fd040c5",
              "port": 0
            }
          ]
        }
      ],
      "out": [
        {
          "x": 1740,
          "y": 160,
          "name": "送风机运行标志",
          "wires": [
            {
              "id": "a2372ce",
              "port": 0
            }
          ]
        },
        {
          "x": 1800,
          "y": 360,
          "name": "送风机启停最终控制命令",
          "wires": [
            {
              "id": "f3b7670",
              "port": 0
            }
          ]
        },
        {
          "x": 1740,
          "y": 600,
          "name": "送风机故障标志",
          "wires": [
            {
              "id": "306765e",
              "port": 0
            }
          ]
        },
        {
          "x": 1740,
          "y": 800,
          "name": "送风机可用标志",
          "wires": [
            {
              "id": "81f6a2a",
              "port": 0
            }
          ]
        }
      ],
      "inputs": 9,
      "outputs": 4,
      "template_id": "ahu_subflow_alias__exhaust_fan_control__f72738c3d1__v1",
      "definition_id": "ahu_subflow__9in4out__f72738c3d1__v1"
    },
    "internal_flow_objects": [
      {
        "id": "5070eed",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[410e93d:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 580,
        "wires": []
      },
      {
        "id": "95e178f",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[942f9ac:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 300,
        "wires": []
      },
      {
        "id": "e7f8d35",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a51e7fe:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 480,
        "wires": []
      },
      {
        "id": "a557a0c",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机缺风报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 60,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 620,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 7
            }
          ],
          []
        ]
      },
      {
        "id": "a0175ad",
        "type": "logic",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 800,
        "wires": [
          [
            {
              "id": "a8ff1c3",
              "port": 0
            }
          ],
          [
            {
              "id": "f7fe6c4",
              "port": 0
            }
          ],
          [
            {
              "id": "821effc",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "4c5223a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a367186:0] 送风机压差状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 680,
        "wires": []
      },
      {
        "id": "1e0ed30",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 200,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "1019f1a",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 500,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 5
            }
          ],
          []
        ]
      },
      {
        "id": "c4ca92",
        "type": "switch",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 360,
        "wires": [
          [
            {
              "id": "95e178f",
              "port": 0
            }
          ],
          [
            {
              "id": "7076176",
              "port": 0
            }
          ],
          [
            {
              "id": "aed10c9",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "410e93d",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 260,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 1
            }
          ],
          []
        ]
      },
      {
        "id": "942f9ac",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 440,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 4
            }
          ],
          []
        ]
      },
      {
        "id": "1d8264a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e0ed30:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 600,
        "wires": []
      },
      {
        "id": "65b68cf",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 220,
        "wires": [
          [
            {
              "id": "3de0e2",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d33e40",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 950,
        "y": 680,
        "wires": [
          [
            {
              "id": "4c5223a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "61b6f52",
        "type": "logic",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 640,
        "wires": [
          [
            {
              "id": "e372d16",
              "port": 0
            }
          ],
          [
            {
              "id": "d33e40",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "aed10c9",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1019f1a:0] 送风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 420,
        "wires": []
      },
      {
        "id": "a51e7fe",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 320,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 2
            }
          ],
          []
        ]
      },
      {
        "id": "a367186",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机压差状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 380,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 3
            }
          ],
          []
        ]
      },
      {
        "id": "a8a26c7",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 560,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 6
            }
          ],
          []
        ]
      },
      {
        "id": "f3b7670",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 360,
        "wires": [
          [
            {
              "id": "ca860c8",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7076176",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a8a26c7:0] 送风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 360,
        "wires": []
      },
      {
        "id": "3de0e2",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[306765e:0] 送风机故障标志",
        "labelNameOld": "[410e93d:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1100,
        "y": 220,
        "wires": []
      },
      {
        "id": "ca860c8",
        "type": "logic",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 360,
        "wires": [
          [
            {
              "id": "65b68cf",
              "port": 0
            }
          ],
          [
            {
              "id": "c4ca92",
              "port": 0
            }
          ],
          [
            {
              "id": "e7f8d35",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "e372d16",
        "type": "delayOn",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
          {
            "n": "O1: ",
            "v": ""
          },
          {
            "n": "left:",
            "v": ""
          }
        ],
        "x": 950,
        "y": 620,
        "wires": [
          [
            {
              "id": "1d8264a",
              "port": 0
            }
          ],
          [
            {
              "id": "d14f76",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "d14f76",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a557a0c:0] 送风机缺风报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 640,
        "wires": []
      },
      {
        "id": "83b5ae",
        "type": "logic",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 600,
        "wires": [
          [
            {
              "id": "5070eed",
              "port": 0
            }
          ],
          [
            {
              "id": "61b6f52",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "432ab5a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e0ed30:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1400,
        "y": 160,
        "wires": []
      },
      {
        "id": "a2372ce",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 160,
        "wires": [
          [
            {
              "id": "432ab5a",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "cce20d6",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[942f9ac:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 800,
        "wires": []
      },
      {
        "id": "f7fe6c4",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 800,
        "wires": [
          [
            {
              "id": "cce20d6",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "a8ff1c3",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a51e7fe:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 760,
        "wires": []
      },
      {
        "id": "fd040c5",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 680,
        "wires": [
          [
            {
              "id": "37f9822",
              "port": 8
            }
          ],
          []
        ]
      },
      {
        "id": "306765e",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 600,
        "wires": [
          [
            {
              "id": "65bca66",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "65bca66",
        "type": "rsFlipflop",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1420,
        "y": 600,
        "wires": [
          [
            {
              "id": "83b5ae",
              "port": 0
            }
          ],
          [
            {
              "id": "10fd95a",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "10fd95a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fd040c5:0] 送风机故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 680,
        "wires": []
      },
      {
        "id": "c8ce348",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[306765e:0] 送风机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1120,
        "y": 840,
        "wires": []
      },
      {
        "id": "821effc",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 840,
        "wires": [
          [
            {
              "id": "c8ce348",
              "port": 0
            }
          ]
        ]
      },
      {
        "id": "81f6a2a",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机可用标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 800,
        "wires": [
          [
            {
              "id": "a0175ad",
              "port": 0
            }
          ],
          []
        ]
      },
      {
        "id": "7578cc0",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "0=本地；1=远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 520,
        "y": 320,
        "wires": []
      },
      {
        "id": "4b2da49",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "0=自动；1=手动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 540,
        "y": 440,
        "wires": []
      },
      {
        "id": "1ce8916",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 570,
        "y": 620,
        "wires": []
      }
    ],
    "dependency_module_types": [
      "delayOn",
      "logic",
      "rsFlipflop",
      "swInput",
      "switch"
    ],
    "compile_hints": {
      "supports_multi_instance": true,
      "input_count": 9,
      "output_count": 4
    },
    "source_info": {
      "source_flows": [
        "flows_20260206160555.json"
      ],
      "source_flow_paths": [
        "AHU程序\\flows_20260206160555.json"
      ],
      "original_subflow_id": "37f9822",
      "signature_hash": "f72738c3d15ff2b2a4909037e02a834168726e81",
      "alias_of_template_id": "ahu_subflow__9in4out__f72738c3d1__v1",
      "alias_of_template_role": "supply_fan_control",
      "alias_page_keys": [
        "exhaust_fan"
      ],
      "alias_page_labels": [
        "排风机"
      ],
      "alias_signal_examples": [
        "[4a13560:0] [AV-187][MS#66]EF1_RUN",
        "[4a13560:0] [AV-187]EF1_RUN",
        "[8faba91:0] [AV-188][MS#67]EF1_F",
        "[8faba91:0] [AV-188]EF1_F",
        "[fb6581d:0] [AV-189][MS#68]EF1_LR",
        "[fb6581d:0] [AV-189]EF1_LR"
      ]
    }
  }
]